# Should I swap my gas boiler for a heat pump?

*Typical English 3-bed semi on the Ofgem price cap (Oct-Dec 2026). Prices and efficiency come from the sources at the bottom; everything else is a flagged assumption. Every figure below is generated by `heatpump_model.py`, so you can change an input and regenerate the file (see 'Re-run it').*

*Who this is for: an owner-occupier in England with a mains-gas boiler and a wet (radiator) system, deciding on money. It will mislead you if your home is off the gas grid, is a flat, is in Scotland, Wales or Northern Ireland, or if carbon, comfort or future boiler rules matter more to you than cost. Figures are rounded: this is a forecast, not a quote.*

*In plain terms: **SCOP** is how many units of heat a heat pump delivers per unit of electricity (3.0 means 3). A **heat-pump tariff** is electricity priced lower at certain times of day. More terms are explained in the glossary near the end.*

## The answer

> **Verdict: NO on a standard tariff; TOO CLOSE on a heat-pump tariff**  
> **Confidence: High (on a standard tariff the simulation agrees with this in 94% of 5,000 draws)**

- **Bottom line:** don't do it just to save money on a standard tariff. On a heat-pump tariff it roughly breaks even, so it comes down to the efficiency your installer predicts and whether you value the non-financial benefits.
- **Over 15 years, a heat pump on a standard tariff leaves you £4,100 worse off than keeping a gas boiler** (£4,800 worse off in today's money). On a heat-pump tariff you'd be £1,150 worse off (£2,550 worse off in today's money).
- **As an investment:** over 15 years the extra money you put into the heat pump loses about 10% a year on a standard tariff and loses about 2% a year on a heat-pump tariff. Compare that with what the same money would earn in savings or by paying down debt.
- **Running costs barely differ; the up-front cost is what decides it.** In year 1 the heat pump's bills are £35 lower on a standard tariff or £190 lower on a heat-pump tariff, but you pay £7,500 after the grant. Keeping the boiler means paying £2,500 for a new one in year 5, which narrows the gap but doesn't close it.
- **Why bills are so similar:** a kWh of heat costs about 9.4p from your gas boiler and 9.2p from a heat pump at SCOP 3.0 on the standard tariff. Electricity (with VAT) costs 3.5x as much per kWh as gas, which cancels out most of the heat pump's efficiency.

### What would flip it

| If... | Today's assumption | The heat pump breaks even over the period when... |
|---|---|---|
| Your installer's **predicted SCOP** (efficiency) is higher | 3.0 | 4.16 or more on a standard tariff, 3.33 or more on a heat-pump tariff |
| You get a **cheaper electricity tariff** for heating | 27.6p standard; 22.1p assumed heat-pump tariff | 19.9p/kWh blended or lower, at SCOP 3.0 |
| The **installed price** is lower | £7,500 | £2,550 or less (standard tariff), £6,100 or less (heat-pump tariff) |
| Your home uses more **gas** | 10,500 kWh/yr | no realistic level (standard tariff), 14,664 kWh/yr or more (heat-pump tariff) |
| Your **boiler is failing soon** | replaced in year 5 | see the 'when the boiler would need replacing' row in the drivers table |

The simulation below says the three things that move the result most are: heat pump efficiency, fuel price paths, and heat-pump tariff price. Of all the inputs, efficiency and tariff price can be pinned down before you buy; future fuel prices can't.

## The 15-year picture

Total cash spent from today (heat pump installed now vs. keeping the boiler and replacing it in year 5). Prices rise each year as set in the assumptions. A positive 'heat pump ahead by' means the heat pump has cost less in total.

| Year | Keep boiler: total spent | Heat pump (standard tariff): total spent | Heat pump ahead by | Heat pump (heat-pump tariff): total spent | Heat pump ahead by |
|---|---|---|---|---|---|
| 0 | £0 | £7,500 | -£7,500 | £7,500 | -£7,500 |
| 1 | £1,050 | £8,500 | -£7,450 | £8,350 | -£7,300 |
| 2 | £2,100 | £9,550 | -£7,450 | £9,200 | -£7,100 |
| 3 | £3,200 | £10,600 | -£7,400 | £10,100 | -£6,900 |
| 5 | £8,000 | £12,800 | -£4,800 | £12,000 | -£3,950 |
| 7 | £10,400 | £15,150 | -£4,750 | £13,950 | -£3,550 |
| 10 | £14,150 | £18,850 | -£4,700 | £17,050 | -£2,900 |
| 12 | £16,850 | £21,500 | -£4,650 | £19,250 | -£2,400 |
| 15 | £20,400 | £24,500 | -£4,100 | £21,550 | -£1,150 |

The heat pump starts £7,500 behind and claws it back through lower bills. Neither tariff breaks even within 15 years. The step in the 'keep boiler' column at year 5 is the replacement boiler. Remaining life of each system at the end is credited at what you paid, spread evenly over its lifespan (a notional value, not a sale price).

## How well does the answer hold up?

**Simulation.** I varied every uncertain input at once (5,000 random draws around your inputs: efficiency, gas use, installed price, boiler age and cost, fuel price rises, tariff price, whether VAT returns). The ranges are my judgement, centred on the base case and spelled out in `monte_carlo()`; they are not measured spreads.

| | Heat pump cheaper in... | Typical result (median) | 80% of draws fall between | More than £2,000 worse off | More than £2,000 better off |
|---|---|---|---|---|---|
| Standard tariff | 6% of draws | -£3,500 | -£6,500 to -£650 | 75% | 1% |
| Heat-pump tariff | 44% of draws | -£330 | -£3,150 to +£2,600 | 22% | 16% |

**What matters most.** Each row moves one input between plausible extremes and shows the heat pump's advantage at each end (positive = heat pump ahead after the full period). Rows are ranked by how far they move the result.

| Input (extremes tested) | Standard tariff | Heat-pump tariff |
|---|---|---|
| Heat pump efficiency (SCOP 2.6 to 4.0) | -£6,400 to -£440 | -£3,000 to +£1,750 |
| Fuel price paths (elec dearer: gas +2%/elec +4% to elec cheaper: gas +4%/elec +2%) | -£6,550 to -£1,700 | -£3,350 to +£1,050 |
| Heat-pump tariff price (no load shifting to mostly shifted; heat-pump tariff only) | -£4,100 to -£4,100 | -£2,650 to +£1,500 |
| Net installed price (£9,000 to £5,500) | -£5,350 to -£2,450 | -£2,400 to +£500 |
| When the boiler would need replacing (never in period to now) | -£5,400 to -£3,400 | -£2,450 to -£480 |
| Home's gas use (8,000 to 13,000 kWh/yr) | -£4,100 to -£4,150 | -£1,850 to -£470 |
| Keep gas connected (yes to no) | -£5,450 to -£4,100 | -£2,500 to -£1,150 |
| Replacement boiler cost (£2,000 to £3,500) | -£4,450 to -£3,450 | -£1,500 to -£500 |
| VAT on electricity (5% returns, to holiday made permanent) | -£4,100 to -£3,350 | -£1,150 to -£550 |
| Existing boiler efficiency (90% to 78%) | -£4,350 to -£3,750 | -£1,250 to -£1,050 |

**Self-test.** The model must reproduce numbers it didn't make up:

- Pass: Ofgem typical bill reproduced within £1 (£1,724 vs £1,723)
- Pass: Nesta running-cost parity (ratio 3.3, efficiency 2.8, boiler 85%; Nesta rounds, so within 1%) (boiler £1,050 vs heat pump £1,052)
- Pass: Hand-derived flat-price case (model +£1,000 vs by hand +£1,000)
- Pass: Higher efficiency never hurts

## Using this with an installer quote

Ask each installer for: (1) a room-by-room heat-loss calculation, (2) the predicted SCOP at your design flow temperature, (3) the total price with the grant already deducted, and (4) whether radiators or a hot-water cylinder need replacing and are included. Then look up their SCOP and price below. Everything else is as in the base case.

**On a standard tariff** (yes = clearly cheaper over 15 years; close = too near to call, within £1,000 or the simulation disagrees with the point estimate; no = clearly dearer)

| Predicted SCOP \ Net price | £5,500 | £6,500 | £7,500 | £8,500 | £9,500 |
|---|---|---|---|---|---|
| 2.6 | no | no | no | no | no |
| 2.8 | no | no | no | no | no |
| 3.0 | no | no | no | no | no |
| 3.2 | close | no | no | no | no |
| 3.5 | close | close | no | no | no |
| 3.8 | close | close | close | no | no |
| 4.2 | yes | close | close | close | no |

**On a heat-pump tariff** (yes = clearly cheaper over 15 years; close = too near to call, within £1,000 or the simulation disagrees with the point estimate; no = clearly dearer)

| Predicted SCOP \ Net price | £5,500 | £6,500 | £7,500 | £8,500 | £9,500 |
|---|---|---|---|---|---|
| 2.6 | close | no | no | no | no |
| 2.8 | close | close | no | no | no |
| 3.0 | close | close | close | no | no |
| 3.2 | yes | close | close | close | no |
| 3.5 | yes | yes | close | close | close |
| 3.8 | yes | yes | yes | close | close |
| 4.2 | yes | yes | yes | yes | close |

## Decisions and next checks

| # | Decision | Options | For / against | Pick | Owner | Decide by |
|---|---|---|---|---|---|---|
| 1 | Buy a heat pump to save money? | A. Keep the boiler and revisit when it fails. B. Collect 2-3 quotes, then decide using the quote grids. C. Commit now. | A: costs nothing and loses nothing on today's figures, but the grant may end. B: a few hours' work turns the two biggest unknowns (efficiency, price) into facts. C: commits £7,500 on typical assumptions. | B, defaulting to A unless a quote lands in a 'yes' cell. | You | 31 Jan 2027 |
| 2 | If you proceed: which tariff? | A. Standard tariff. B. Heat-pump or time-of-use tariff. | A: simple, but £4,100 worse off over 15 years at current prices. B: cheaper only if the heat pump runs mostly in the cheap windows; rates vary by region. | B, only with the installer's written plan for when the heat pump runs. | You, with the installer | 31 Jan 2027 |
| 3 | Disconnect gas after installing? | A. Disconnect at once. B. Keep it connected through the first winter. | A: stops the standing charge (about £110 a year) but needs an electric hob and removes the fallback. B: costs about £1,300 over 15 years on a standard tariff if kept for good, and keeps a fallback while you learn how the heat pump performs. | B, then disconnect if the first winter goes well. | You | 31 Mar 2028, if installed in 2027 |

| Next check | Owner | Date |
|---|---|---|
| Replace the typical gas use with your own: `--me --gas-kwh <last 12 months from your bills>` | You | 20 Nov 2026 |
| Re-run with the January-March price cap (Ofgem confirmation reported due by 25 November) | You | 27 Nov 2026 |
| Test each installer quote (heat-loss calculation, predicted SCOP at your design flow temperature, price after grant, radiators and cylinder included) in the quote grids, then with `--me` | You | 31 Jan 2027 |
| Electricity VAT holiday ends 31 March 2027 unless extended; if extended, set `elec_vat=0` and re-run | You | 7 Apr 2027 |
| If your boiler fails before you decide, set `boiler_replace_year=0` and re-run; that is the case most favourable to the heat pump | You | When it happens |
| On a fixed-price deal, enter your own unit rates with `--set` | You | When you have the quotes |

## Evidence behind the key inputs

| Input | Evidence | How it is used |
|---|---|---|
| Electricity price | [Ofgem](https://www.ofgem.gov.uk/news/changes-energy-price-cap-between-1-october-and-31-december-2026): the published 26.32p excludes VAT, which is removed only until 31 March 2027. With VAT it is 27.64p, so electricity costs 3.47 times as much as gas per kWh, not 3.30. | 5% VAT is included for all 15 years. The holiday made permanent is a row in the drivers table. |
| Gas use | The government's [NEED dataset](https://www.gov.uk/government/statistics/national-energy-efficiency-data-framework-need-report-summary-of-analysis-2026/national-energy-efficiency-data-framework-need-report-summary-of-analysis-2026-accessible-webpage) gives a 2024 median of 10,000 kWh and a mean of 11,200 kWh for all homes in England and Wales, and no figure for semi-detached homes. Ofgem's pricing convention is 9,500 kWh. | 10,500 kWh, an estimate for a 3-bed semi between the median and the mean. Ofgem's 9,500 is used only for the bill check. |
| Replacement boiler cost | Published 2026 guides give £2,000-£3,500, with a median combi swap about £2,300 (commercial sources). | £2,500. |
| Heat pump net price | A secondary source citing Boiler Upgrade Scheme data gives a median installed price of about £13,000 before the grant, so about £5,500 net. At £5,500 net the heat-pump-tariff result would be +£500. | £7,500, the price you gave. Quotes will replace it. |
| Grant | [GOV.UK](https://www.gov.uk/government/news/heat-pump-grants-increased-by-50-per-cent): £7,500 for an air-source heat pump, scheme extended to 2028, no requirement to disconnect gas. | Keeping gas connected is an option and is a row in the drivers table. |
| Heat-pump tariff price | Octopus's published Cosy structure gives relative prices (table below) but no current unit rates. | 80% of the standard rate. |
| Heat pump efficiency (SCOP) | The Electrification of Heat median is 2.8 (interim). Household-level data was not available, so the spread is a judgement. | 3.0, varied in the simulation. It is the largest driver, so the installer's predicted figure matters most. |
| Future fuel prices | Cornwall Insight forecasts a January 2027 cap of about £1,999 (reported), with no electricity/gas split. | Both fuels rise 3% a year, varied in the simulation. It is the second-largest driver. |
| Cost of disconnecting gas | No source found. | Assumed free. |

**What a heat-pump tariff really costs depends on when you use power.** Octopus Cosy's cheap rate is 49% of the day rate and its peak is 150%, with cheap windows 4-7am, 1-4pm and 10pm-midnight and peak 4-7pm:

| How the heat pump is run | Price as a share of the standard rate | Pence per kWh now |
|---|---|---|
| Left on all day with no shifting | 87% | 24.1p |
| Avoids 4-7pm, otherwise evenly spread | 78% | 21.6p |
| Avoids 4-7pm, 40% in cheap windows (assumed in the model) | 80% | 22.0p |
| Heavily shifted: 70% in cheap windows | 64% | 17.8p |

## Assumptions and sources

`SOURCE` = taken from a cited source (some figures are still estimates). `ASSUMPTION` = my estimate; replace it if you know better.

| Input | Value | Type | Note |
|---|---|---|---|
| Gas used per year (kWh) | 10,500 | ASSUMPTION | NEED (DESNZ), England and Wales 2024: median 10,000, mean 11,200 for all homes. 10,500 is my estimate for a 3-bed semi. Ofgem's 'typical' 9,500 is lower. |
| ...of which gas cooking (kWh) | 400 | ASSUMPTION | Rest is heating + hot water. |
| Electricity for cooking if gas is disconnected (kWh) | 250 | ASSUMPTION | Induction hob/oven. |
| Existing boiler real-world efficiency | 85% | ASSUMPTION | Older condensing boiler. |
| Replacement boiler real-world efficiency | 88% | ASSUMPTION | New condensing boiler. |
| Gas unit price (GBP/kWh) | 0.0797 | SOURCE | Ofgem cap, Oct-Dec 2026, incl. 5% VAT. |
| Gas standing charge (GBP/day) | 0.2968 | SOURCE | Ofgem cap, Oct-Dec 2026. |
| Electricity unit price (GBP/kWh) | 0.2632 | SOURCE | Ofgem cap, Oct-Dec 2026. EXCLUDES VAT (temporary holiday). |
| VAT added to electricity (fraction) | 0.05 | SOURCE | Ofgem: VAT removed from electricity only 1 Oct 2026 to 31 Mar 2027, so 5% is the long-run price (27.64p). 0 = holiday made permanent. |
| Heat pump seasonal efficiency (SCOP/SPF) | 3.0 | ASSUMPTION | Field trial median 2.8 (older installs); Nesta models 3.0. No survey of your house yet. |
| Heat-pump tariff price as a fraction of the standard tariff | 0.80 | ASSUMPTION | From Octopus Cosy's structure (cheap = 49% of day rate, peak = 150%): avoiding 4-7pm and running ~40% of the time in cheap windows gives 0.80. Assumes the Cosy day rate is about the standard rate. |
| Heat pump net cost after grant (GBP) | 7,500 | SOURCE | Your figure. Grant is GBP 7,500 (GOV.UK). Market median is nearer GBP 5,500 net (see checks). |
| Heat pump annual service (GBP) | 150 | ASSUMPTION |  |
| Boiler annual service (GBP) | 100 | ASSUMPTION |  |
| Year existing boiler would be replaced | 5 | ASSUMPTION | Boiler assumed ~10 years old with a ~15 year life. 0 = it is dying now. |
| New boiler installed cost (GBP) | 2,500 | ASSUMPTION | Published 2026 range GBP 2,000-3,500; median combi swap about 2,300. |
| Boiler lifespan (years) | 15 | ASSUMPTION | Used to credit remaining life at the end of the period. |
| Heat pump lifespan (years) | 18 | ASSUMPTION | Typically quoted as 15-20 years. |
| Years compared | 15 | ASSUMPTION |  |
| Gas price rise per year | 3.00% | ASSUMPTION | Both fuels rise together in the base case. |
| Electricity price rise per year | 3.00% | ASSUMPTION |  |
| Discount rate for 'today's money' view | 3.50% | ASSUMPTION | HM Treasury Green Book rate. |
| Disconnect gas when heat pump goes in (1=yes, 0=no) | 1 | ASSUMPTION |  |

**Sources and how far to trust them**

- Price cap: [Ofgem unit rates and standing charges](https://www.ofgem.gov.uk/node/176588/), average Direct Debit, Oct-Dec 2026 (electricity 26.32p/kWh + 54.83p/day; gas 7.97p/kWh + 29.68p/day). Official. Note the electricity rate excludes VAT, which is removed only until 31 March 2027; the model adds 5% back. These are averages across England, Scotland and Wales, not England-only, and the price cap changes every quarter.
- Typical use (9,500 kWh gas, 2,500 kWh electricity): Ofgem's 2026 review, as reported by [Energy UK](https://www.energy-uk.org.uk/wp-content/uploads/2026/05/Energy-UK-Explains-Typical-Domestic-Consumption-Values.pdf). I could not open Ofgem's own decision page, but these figures with the cap prices reproduce Ofgem's £1,723 typical bill to within £1 (see the check in the script output).
- Heat pump efficiency: [Electrification of Heat trial](https://es.catapult.org.uk/news/heat-pumps-shown-to-be-three-times-more-efficient-than-gas-boilers/) (Energy Systems Catapult), median seasonal efficiency 2.8 for air-source heat pumps. These are interim results from the 742-home trial; I did not find the final report. [Nesta](https://www.nesta.org.uk/report/how-to-make-heat-pumps-more-affordable/assumptions-and-methods/) assumes a baseline of 3 rising to 3.3. [Carbon Brief](https://www.carbonbrief.org/factcheck-what-it-really-costs-to-heat-a-home-in-the-uk-with-a-heat-pump) reports that the Heat Pump Monitor site shows about 3.9; the article doesn't say how those systems were recruited and the figure is defended by the site's co-founder, so I treated 3.9 as an upper case, not the typical one.
- Grant: [GOV.UK, Boiler Upgrade Scheme grants](https://www.gov.uk/government/news/heat-pump-grants-increased-by-50-per-cent): up to £7,500 for an air-source heat pump in England and Wales. The GOV.UK page says the scheme was extended to 2028; an installer blog says it was overhauled in April 2026 and runs longer, which I could not confirm. Check GOV.UK for the current end date. The £7,500 net cost is your figure.
- Heat-pump tariff: [Octopus Cosy](https://octopus.energy/smart/cosy-octopus/) publishes its structure (cheap rate 51% below the day rate, peak 50% above it, peak window 4-7pm) and [average rates](https://octopus.energy/press/Octopus-Energy-launches-new-off-peak-rate-for-heat-pump-customers/) (about 13p / 26p / 40p). The page doesn't state current unit rates, so I use only the ratios and assume the day rate is close to the standard rate. Check live rates for your region before relying on it.
- Running-cost parity check: [Nesta](https://www.nesta.org.uk/feature/energy-affordability/establish-price-ratio-target/) states that at a price ratio of 3.3 a heat pump with efficiency 2.8 costs the same to run as an 85%-efficient gas boiler; the self-test reproduces that.
- Not sourced at all: boiler and heat pump lifetimes, replacement boiler cost, service costs, future price rises.

## Plain-English glossary

- **SCOP / seasonal efficiency:** units of heat delivered per unit of electricity over a year. 3.0 means 1 kWh of electricity gives 3 kWh of heat. A gas boiler delivers about 0.85-0.9 kWh of heat per kWh of gas.
- **kWh:** the unit your meter and bills use for energy.
- **Standing charge:** a fixed daily fee for being connected. If you disconnect gas completely you stop paying the gas one, which is worth roughly £108 a year; the electricity one stays.
- **Price cap:** Ofgem's limit on the unit rates and standing charges suppliers can charge on standard tariffs. It is not a limit on your total bill.
- **Boiler Upgrade Scheme:** a government grant that comes off the installer's price.
- **Heat-pump tariff:** electricity that is cheap at certain times of day. It only helps if your heat pump and hot-water heating can run mostly in the cheap windows.
- **Simulation / draws:** the model is run 5,000 times, each time with every uncertain input nudged to a different plausible value (a 'draw'). The share of runs where the heat pump wins is a guide to how safe the verdict is.
- **Median:** the middle result when all the runs are lined up from worst to best.
- **Hot-water cylinder:** the insulated tank a heat pump needs to store hot water, replacing the combi boiler's instant hot water. It is usually part of the installed price.
- **SPF vs SCOP:** SPF is efficiency measured in a real home over a year; SCOP is the predicted figure for a design. Both mean units of heat per unit of electricity.
- **MCS / heat-loss calculation:** MCS is the certification scheme installers need for the grant. A heat-loss calculation is the room-by-room estimate of how much heat your house loses, which sizes the heat pump and predicts its SCOP.
- **Today's money:** future savings reduced slightly because £100 later is worth less than £100 now.

## Limits

- This is a model with typical inputs, not a survey of your house. An installer's heat-loss calculation gives a better efficiency estimate than the one used here.
- Not counted: higher home value, carbon savings, any radiator or pipework upgrades beyond the net price you gave, installation disruption, extra running cost of a hot-water cylinder, solar panels, and what happens if the grant ends.
- Electricity standing charge is the same in both cases, so it's left out.

## Re-run it

```
python3 heatpump_model.py --me --gas-kwh 12800 --scop 3.4 --price 8200   # your verdict from up to three numbers
python3 heatpump_model.py --me --gas-m3 1140 --price 8200               # meter in cubic metres; SCOP left typical
python3 heatpump_model.py --list                          # see every input
python3 heatpump_model.py --set gas_kwh=12000 --set scop=3.4   # try your own numbers
python3 heatpump_model.py --set gas_kwh=12000 --write heat-pump-vs-gas-boiler.md   # regenerate this file
python3 heatpump_model.py --check heat-pump-vs-gas-boiler.md   # confirm the file matches the model
python3 check_report.py heat-pump-vs-gas-boiler.md heatpump_model.py   # independent checks on the file
```

## Script output (verbatim)

```
VERDICT: NO on a standard tariff; TOO CLOSE on a heat-pump tariff
CONFIDENCE: High (on a standard tariff the simulation agrees with this in 94% of 5,000 draws)
Check: Ofgem typical-use bill from these prices = £1,724 (Ofgem published £1,723)
Useful heat needed per year: 8,585 kWh
Year-1 running cost, keep boiler (incl. service, gas standing charge): £1,045
Year-1 running cost, heat pump on standard tariff:  £1,010  (saving +£35)
Year-1 running cost, heat pump on heat-pump tariff: £852  (saving +£193)
15-year position vs keeping boiler (positive = heat pump cheaper):
  standard tariff    -£4,113 cash,  -£4,781 in today's money; does not break even
  heat-pump tariff   -£1,171 cash,  -£2,565 in today's money; does not break even
  Return on the extra money, standard tariff: -10.1% a year
  Return on the extra money, heat-pump tariff: -2.2% a year
Break-even thresholds (heat pump = boiler over the period):
  SCOP needed, standard tariff: 4.16
  SCOP needed, heat-pump tariff: 3.33
  Heat-pump tariff price needed at SCOP 3.0: 19.9p/kWh (72% of the standard rate)
  Net heat pump cost needed, standard tariff: £2,565; heat-pump tariff: £6,095
  Gas use needed, standard tariff: n/a
  Gas use needed, heat-pump tariff: 14,664 kWh/yr
Simulation (5,000 draws, seed 20261113; every uncertain input varied together around your inputs):
  standard tariff   heat pump cheaper in 6% of draws; median -£3,509, 80% range -£6,495 to -£652; more than £2,000 worse off in 75%, more than £2,000 better off in 1%
  heat-pump tariff  heat pump cheaper in 44% of draws; median -£326, 80% range -£3,162 to +£2,621; more than £2,000 worse off in 22%, more than £2,000 better off in 16%
Biggest drivers (advantage over the period at each extreme: standard tariff | heat-pump tariff; ranked by swing):
  Heat pump efficiency (SCOP 2.6 to 4.0)
       -£6,376 to    -£435  |   -£2,981 to  +£1,771
  Fuel price paths (elec dearer: gas +2%/elec +4% to elec cheaper: gas +4%/elec +2%)
       -£6,539 to  -£1,680  |   -£3,372 to  +£1,056
  Heat-pump tariff price (no load shifting to mostly shifted; heat-pump tariff only)
       -£4,113 to  -£4,113  |   -£2,642 to  +£1,477
  Net installed price (£9,000 to £5,500)
       -£5,363 to  -£2,446  |   -£2,421 to    +£496
  When the boiler would need replacing (never in period to now)
       -£5,415 to  -£3,425  |   -£2,473 to    -£483
  Home's gas use (8,000 to 13,000 kWh/yr)
       -£4,087 to  -£4,138  |   -£1,874 to    -£468
  Keep gas connected (yes to no)
       -£5,435 to  -£4,113  |   -£2,494 to  -£1,171
  Replacement boiler cost (£2,000 to £3,500)
       -£4,446 to  -£3,446  |   -£1,504 to    -£504
  VAT on electricity (5% returns, to holiday made permanent)
       -£4,113 to  -£3,351  |   -£1,171 to    -£549
  Existing boiler efficiency (90% to 78%)
       -£4,370 to  -£3,752  |   -£1,255 to  -£1,053
Self-test (independent checks):
  PASS  Ofgem typical bill reproduced within £1 [£1,724 vs £1,723]
  PASS  Nesta running-cost parity (ratio 3.3, efficiency 2.8, boiler 85%; Nesta rounds, so within 1%) [boiler £1,050 vs heat pump £1,052]
  PASS  Hand-derived flat-price case [model +£1,000 vs by hand +£1,000]
  PASS  Higher efficiency never hurts
```
