# Should I swap my gas boiler for a heat pump?

*Typical English 3-bed semi on the Ofgem price cap (Oct-Dec 2026). Prices and efficiency come from the sources at the bottom; everything else is a flagged assumption. Every figure below is generated by `heatpump_model.py`, so you can change an input and regenerate the file (see 'Re-run it').*

## The answer

> **Verdict: NO on a standard tariff; TOO CLOSE on a heat-pump tariff**  
> **Confidence: High (on a standard tariff the simulation agrees with this in 94% of 5,000 draws)**

- **Bottom line:** don't do it just to save money on a standard tariff. On a heat-pump tariff it roughly breaks even, so it comes down to the efficiency your installer predicts and whether you value the non-financial benefits.
- **Over 15 years, a heat pump on a standard tariff leaves you £4,113 worse off than keeping a gas boiler** (£4,781 worse off in today's money). On a heat-pump tariff you'd be £1,171 worse off (£2,565 worse off in today's money).
- **Running costs barely differ; the up-front cost is what decides it.** In year 1 the heat pump's bills are £35 lower on a standard tariff or £193 lower on a heat-pump tariff, but you pay £7,500 after the grant. Keeping the boiler means paying £2,500 for a new one in year 5, which narrows the gap but doesn't close it.
- **Why bills are so similar:** a kWh of heat costs about 9.4p from your gas boiler and 9.2p from a heat pump at SCOP 3.0 on the standard tariff. Electricity (with VAT) costs 3.5x as much per kWh as gas, which cancels out most of the heat pump's efficiency.

### What would flip it

| If... | Today's assumption | The heat pump breaks even over the period when... |
|---|---|---|
| Your installer's **predicted SCOP** (efficiency) is higher | 3.0 | 4.16 on a standard tariff, 3.33 on a heat-pump tariff |
| You get a **cheaper electricity tariff** for heating | 27.6p standard; 22.1p assumed heat-pump tariff | 19.9p/kWh blended or lower, at SCOP 3.0 |
| The **installed price** is lower | £7,500 | £3,387 (standard tariff) or £6,329 (heat-pump tariff) |
| Your home uses more **gas** | 10,500 kWh/yr | no realistic level (standard tariff), 14,664 kWh/yr (heat-pump tariff) |
| Your **boiler is failing soon** | replaced in year 5 | see the 'when the boiler would need replacing' row in the drivers table |

The simulation below says the three things that move the result most are: heat pump efficiency, fuel price paths, and heat-pump tariff price. Of all the inputs, efficiency and tariff price can be pinned down before you buy; future fuel prices can't.

Rule of thumb: ask installers for a written heat-loss calculation and a predicted SCOP. If it is below the SCOP in the first row, the heat pump is unlikely to pay back on running costs alone.

## The 15-year picture

Total cash spent from today (heat pump installed now vs. keeping the boiler and replacing it in year 5). Prices rise each year as set in the assumptions. A positive 'heat pump ahead by' means the heat pump has cost less in total.

| Year | Keep boiler: total spent | Heat pump (standard tariff): total spent | Heat pump ahead by | Heat pump (heat-pump tariff): total spent | Heat pump ahead by |
|---|---|---|---|---|---|
| 0 | £0 | £7,500 | -£7,500 | £7,500 | -£7,500 |
| 1 | £1,045 | £8,510 | -£7,465 | £8,352 | -£7,307 |
| 2 | £2,119 | £9,546 | -£7,427 | £9,225 | -£7,106 |
| 3 | £3,221 | £10,608 | -£7,387 | £10,119 | -£6,898 |
| 5 | £8,018 | £12,816 | -£4,797 | £11,976 | -£3,958 |
| 7 | £10,378 | £15,139 | -£4,761 | £13,927 | -£3,549 |
| 10 | £14,167 | £18,858 | -£4,692 | £17,045 | -£2,878 |
| 12 | £16,870 | £21,504 | -£4,634 | £19,260 | -£2,389 |
| 15 | £20,381 | £24,494 | -£4,113 | £21,552 | -£1,171 |

The heat pump starts £7,500 behind and claws it back through lower bills. Standard tariff: never breaks even within 15 years. Heat-pump tariff: never breaks even within 15 years. The step in the 'keep boiler' column at year 5 is the replacement boiler. Remaining life of each system at the end is credited at what you paid, spread evenly over its lifespan (a notional value, not a sale price).

## How well does the answer hold up?

**Simulation.** I varied every uncertain input at once (5,000 random draws around your inputs: efficiency, gas use, installed price, boiler age and cost, fuel price rises, tariff price, whether VAT returns). The ranges are my judgement, centred on the base case and spelled out in `monte_carlo()`; they are not measured spreads.

| | Heat pump cheaper in... | Typical result (median) | 80% of draws fall between |
|---|---|---|---|
| Standard tariff | 6% of draws | -£3,509 | -£6,495 to -£652 |
| Heat-pump tariff | 44% of draws | -£326 | -£3,162 to +£2,621 |

**What matters most.** Each row moves one input between plausible extremes and shows the heat pump's advantage at each end (positive = heat pump ahead after the full period). Rows are ranked by how far they move the result.

| Input (extremes tested) | Standard tariff | Heat-pump tariff |
|---|---|---|
| Heat pump efficiency (SCOP 2.6 to 4.0) | -£6,376 to -£435 | -£2,981 to +£1,771 |
| Fuel price paths (elec dearer: gas +2%/elec +4% to elec cheaper: gas +4%/elec +2%) | -£6,539 to -£1,680 | -£3,372 to +£1,056 |
| Heat-pump tariff price (no load shifting to mostly shifted; heat-pump tariff only) | -£4,113 to -£4,113 | -£2,642 to +£1,477 |
| Net installed price (£9,000 to £5,500) | -£5,363 to -£2,446 | -£2,421 to +£496 |
| When the boiler would need replacing (never in period to now) | -£5,415 to -£3,425 | -£2,473 to -£483 |
| Home's gas use (8,000 to 13,000 kWh/yr) | -£4,087 to -£4,138 | -£1,874 to -£468 |
| Keep gas connected (yes to no) | -£5,435 to -£4,113 | -£2,494 to -£1,171 |
| Replacement boiler cost (£2,000 to £3,500) | -£4,446 to -£3,446 | -£1,504 to -£504 |
| VAT on electricity (5% returns, to holiday made permanent) | -£4,113 to -£3,351 | -£1,171 to -£549 |
| Existing boiler efficiency (90% to 78%) | -£4,370 to -£3,752 | -£1,255 to -£1,053 |

**Self-test.** The model must reproduce numbers it didn't make up:

- Pass: Ofgem typical bill reproduced within £1 (£1,724 vs £1,723)
- Pass: Nesta running-cost parity (ratio 3.3, efficiency 2.8, boiler 85%; Nesta rounds, so within 1%) (boiler £1,050 vs heat pump £1,052)
- Pass: Hand-derived flat-price case (model +£1,000 vs by hand +£1,000)
- Pass: Higher efficiency never hurts

## What I checked against evidence

I tested the main assumptions against source material instead of trusting my first guess. Items marked **changed** moved the base case.

| Assumption | What the evidence says | Result |
|---|---|---|
| Electricity price stays at the published 26.32p | [Ofgem](https://www.ofgem.gov.uk/news/changes-energy-price-cap-between-1-october-and-31-december-2026): that rate excludes VAT, and VAT is removed only until 31 March 2027. With VAT it is 27.64p, so the electricity-to-gas price ratio is 3.47, not 3.30. | **Changed.** My first version treated a six-month tax holiday as permanent. The base now adds 5% VAT back. The holiday made permanent is shown as a row in the drivers table. |
| A typical home uses 9,500 kWh of gas | The government's [NEED dataset](https://www.gov.uk/government/statistics/national-energy-efficiency-data-framework-need-report-summary-of-analysis-2026/national-energy-efficiency-data-framework-need-report-summary-of-analysis-2026-accessible-webpage) puts the 2024 median for all homes at 10,000 kWh; a third-party summary of NEED gives a 2023 mean of 11,715 kWh for semi-detached homes. | **Changed** to 10,500 kWh (my estimate between the two). Ofgem's 9,500 is a pricing convention and is still used for the bill check. |
| Replacement boiler costs £3,000 | Published 2026 guides give £2,000-£3,500, with a median combi swap about £2,300 (commercial sources). | **Changed** to £2,500. |
| Heat pump net price £7,500 (your figure) | A secondary source citing Boiler Upgrade Scheme data gives a median installed price about £13,000 before the grant, so about £5,500 net. At £5,500 net the heat-pump-tariff result would be +£496. | Kept your £7,500; get quotes, because the price is one of the larger drivers. |
| The grant is £7,500 and has no strings about gas | [GOV.UK](https://www.gov.uk/government/news/heat-pump-grants-increased-by-50-per-cent): £7,500 for an air-source heat pump, scheme extended to 2028, no requirement to disconnect gas. | Confirmed. Keeping gas connected is an option and is shown as a driver. |
| A heat-pump tariff costs 20p | Octopus's published Cosy structure gives the relative prices (table below); it doesn't give current unit rates. | **Changed** from a flat 20p to 80% of the standard rate, so it follows the price you actually pay. |
| Heat pump efficiency (SCOP) 3.0 | The Electrification of Heat median is 2.8 (interim). I could not get household-level data to test the spread. | **Not tested against raw data.** It is the largest driver in the table above, so get the installer's predicted SCOP. |
| Fuel prices rise in step | Cornwall Insight forecasts a January 2027 cap of about £1,999 (reported), but I found no electricity/gas split. | **Not tested.** It is the second-largest driver in the table above. |
| Gas can be disconnected cheaply | I found no source for the disconnection cost. | **Not tested.** The model assumes it is free. |

**What a heat-pump tariff really costs depends on when you use power.** Octopus Cosy's cheap rate is 49% of the day rate and its peak is 150%, with cheap windows 4-7am, 1-4pm and 10pm-midnight and peak 4-7pm:

| How the heat pump is run | Price as a share of the standard rate | Pence per kWh now |
|---|---|---|
| Left on all day with no shifting | 87% | 24.1p |
| Avoids 4-7pm, otherwise evenly spread | 78% | 21.6p |
| Avoids 4-7pm, 40% in cheap windows (assumed in the model) | 80% | 22.0p |
| Heavily shifted: 70% in cheap windows | 64% | 17.8p |

## Assumptions and sources

`SOURCE` = taken from a cited source (some figures are still estimates). `ASSUMPTION` = my estimate; replace it if you know better.

| Input | Value | Type | Note |
|---|---|---|---|
| Gas used per year (kWh) | 10,500 | ASSUMPTION | NEED (DESNZ) 2024 median for all homes 10,000; semi-detached mean 11,715 (2023). 10,500 is my estimate between them. Ofgem's 'typical' 9,500 is lower. |
| ...of which gas cooking (kWh) | 400 | ASSUMPTION | Rest is heating + hot water. |
| Electricity for cooking if gas is disconnected (kWh) | 250 | ASSUMPTION | Induction hob/oven. |
| Existing boiler real-world efficiency | 85% | ASSUMPTION | Older condensing boiler. |
| Replacement boiler real-world efficiency | 88% | ASSUMPTION | New condensing boiler. |
| Gas unit price (GBP/kWh) | 0.0797 | SOURCE | Ofgem cap, Oct-Dec 2026, incl. 5% VAT. |
| Gas standing charge (GBP/day) | 0.2968 | SOURCE | Ofgem cap, Oct-Dec 2026. |
| Electricity unit price (GBP/kWh) | 0.2632 | SOURCE | Ofgem cap, Oct-Dec 2026. EXCLUDES VAT (temporary holiday). |
| VAT added to electricity (fraction) | 0.05 | SOURCE | Ofgem: VAT removed from electricity only 1 Oct 2026 to 31 Mar 2027, so 5% is the long-run price (27.64p). 0 = holiday made permanent. |
| Heat pump seasonal efficiency (SCOP/SPF) | 3.0 | ASSUMPTION | Field trial median 2.8 (older installs); Nesta models 3.0. No survey of your house yet. |
| Heat-pump tariff price as a fraction of the standard tariff | 0.80 | ASSUMPTION | From Octopus Cosy's structure (cheap = 49% of day rate, peak = 150%): avoiding 4-7pm and running ~40% of the time in cheap windows gives 0.80. Assumes the Cosy day rate is about the standard rate. |
| Heat pump net cost after grant (GBP) | 7,500 | SOURCE | Your figure. Grant is GBP 7,500 (GOV.UK). Market median is nearer GBP 5,500 net (see checks). |
| Heat pump annual service (GBP) | 150 | ASSUMPTION |  |
| Boiler annual service (GBP) | 100 | ASSUMPTION |  |
| Year existing boiler would be replaced | 5 | ASSUMPTION | Boiler assumed ~10 years old with a ~15 year life. 0 = it is dying now. |
| New boiler installed cost (GBP) | 2,500 | ASSUMPTION | Published 2026 range GBP 2,000-3,500; median combi swap about 2,300. |
| Boiler lifespan (years) | 15 | ASSUMPTION | Used to credit remaining life at the end of the period. |
| Heat pump lifespan (years) | 18 | ASSUMPTION | Typically quoted as 15-20 years. |
| Years compared | 15 | ASSUMPTION |  |
| Gas price rise per year | 3.00% | ASSUMPTION | Both fuels rise together in the base case. |
| Electricity price rise per year | 3.00% | ASSUMPTION |  |
| Discount rate for 'today's money' view | 3.50% | ASSUMPTION | HM Treasury Green Book rate. |
| Disconnect gas when heat pump goes in (1=yes, 0=no) | 1 | ASSUMPTION |  |

**Sources and how far to trust them**

- Price cap: [Ofgem unit rates and standing charges](https://www.ofgem.gov.uk/node/176588/), average Direct Debit, Oct-Dec 2026 (electricity 26.32p/kWh + 54.83p/day; gas 7.97p/kWh + 29.68p/day). Official. Note the electricity rate excludes VAT, which is removed only until 31 March 2027; the model adds 5% back. These are averages across England, Scotland and Wales, not England-only, and the price cap changes every quarter.
- Typical use (9,500 kWh gas, 2,500 kWh electricity): Ofgem's 2026 review, as reported by [Energy UK](https://www.energy-uk.org.uk/wp-content/uploads/2026/05/Energy-UK-Explains-Typical-Domestic-Consumption-Values.pdf). I could not open Ofgem's own decision page, but these figures with the cap prices reproduce Ofgem's £1,723 typical bill to within £1 (see the check in the script output).
- Heat pump efficiency: [Electrification of Heat trial](https://es.catapult.org.uk/news/heat-pumps-shown-to-be-three-times-more-efficient-than-gas-boilers/) (Energy Systems Catapult), median seasonal efficiency 2.8 for air-source heat pumps. These are interim results from the 742-home trial; I did not find the final report. [Nesta](https://www.nesta.org.uk/report/how-to-make-heat-pumps-more-affordable/assumptions-and-methods/) assumes 3.0, and its modelling also finds heat pumps unlikely to cut bills for most households at today's price ratio. [Carbon Brief](https://www.carbonbrief.org/factcheck-what-it-really-costs-to-heat-a-home-in-the-uk-with-a-heat-pump) notes that the Heat Pump Monitor site shows about 3.9, but that site covers self-selected, often enthusiast, owners, so I did not use it as the typical case.
- Grant: [GOV.UK, Boiler Upgrade Scheme grants](https://www.gov.uk/government/news/heat-pump-grants-increased-by-50-per-cent): up to £7,500 for an air-source heat pump in England and Wales. I did not confirm the scheme's end date; check GOV.UK before relying on it. The £7,500 net cost is your figure.
- Heat-pump tariff: [Octopus Cosy](https://octopus.energy/smart/cosy-octopus/) publishes its structure (cheap rate 51% below the day rate, peak 50% above it, peak window 4-7pm) and [average rates](https://octopus.energy/press/Octopus-Energy-launches-new-off-peak-rate-for-heat-pump-customers/) (about 13p / 26p / 40p). The page doesn't state current unit rates, so I use only the ratios and assume the day rate is close to the standard rate. Check live rates for your region before relying on it.
- Not sourced at all: boiler and heat pump lifetimes, replacement boiler cost, service costs, future price rises.

## Plain-English glossary

- **SCOP / seasonal efficiency:** units of heat delivered per unit of electricity over a year. 3.0 means 1 kWh of electricity gives 3 kWh of heat. A gas boiler delivers about 0.85-0.9 kWh of heat per kWh of gas.
- **kWh:** the unit your meter and bills use for energy.
- **Standing charge:** a fixed daily fee for being connected. If you disconnect gas completely you stop paying the gas one, which is worth roughly £108 a year; the electricity one stays.
- **Price cap:** Ofgem's limit on the unit rates and standing charges suppliers can charge on standard tariffs. It is not a limit on your total bill.
- **Boiler Upgrade Scheme:** a government grant that comes off the installer's price.
- **Heat-pump tariff:** electricity that is cheap at certain times of day. It only helps if your heat pump and hot-water heating can run mostly in the cheap windows.
- **Today's money:** future savings reduced slightly because £100 later is worth less than £100 now.

## Limits

- This is a model with typical inputs, not a survey of your house. A proper heat-loss calculation from an installer will replace my efficiency assumption.
- Not counted: higher home value, carbon savings, any radiator or pipework upgrades beyond the net price you gave, installation disruption, extra running cost of a hot-water cylinder, solar panels, and what happens if the grant ends.
- Electricity standing charge is the same in both cases, so it's left out.

## Re-run it

```
python3 heatpump_model.py --list                          # see every input
python3 heatpump_model.py --set gas_kwh=12000 --set scop=3.4   # try your own numbers
python3 heatpump_model.py --set gas_kwh=12000 --write heat-pump-vs-gas-boiler.md   # regenerate this file
python3 heatpump_model.py --check heat-pump-vs-gas-boiler.md   # confirm the file matches the model
```

## Script output (verbatim)

```
VERDICT: NO on a standard tariff; TOO CLOSE on a heat-pump tariff
CONFIDENCE: High (on a standard tariff the simulation agrees with this in 94% of 5,000 draws)
Check: Ofgem typical-use bill from these prices = £1,724 (Ofgem published £1,723)
Useful heat needed per year: 8,585 kWh
Year-1 running cost, keep boiler (incl. service, gas standing charge): £1,045
Year-1 running cost, heat pump on standard tariff:  £1,010  (saving +£35)
Year-1 running cost, heat pump on heat-pump tariff: £852  (saving +£193)
15-year position vs keeping boiler (positive = heat pump cheaper):
  standard tariff    -£4,113 cash,  -£4,781 in today's money; does not break even
  heat-pump tariff   -£1,171 cash,  -£2,565 in today's money; does not break even
Break-even thresholds (heat pump = boiler over the period):
  SCOP needed, standard tariff: 4.16
  SCOP needed, heat-pump tariff: 3.33
  Heat-pump tariff price needed at SCOP 3.0: 19.9p/kWh (72% of the standard rate)
  Net heat pump cost needed, standard tariff: £3,387; heat-pump tariff: £6,329
  Gas use needed, standard tariff: n/a
  Gas use needed, heat-pump tariff: 14,664 kWh/yr
Simulation (5,000 draws, seed 20261113; every uncertain input varied together around your inputs):
  standard tariff   heat pump cheaper in 6% of draws; median -£3,509, 80% range -£6,495 to -£652
  heat-pump tariff  heat pump cheaper in 44% of draws; median -£326, 80% range -£3,162 to +£2,621
Biggest drivers (advantage over the period at each extreme: standard tariff | heat-pump tariff; ranked by swing):
  Heat pump efficiency (SCOP 2.6 to 4.0)
       -£6,376 to    -£435  |   -£2,981 to  +£1,771
  Fuel price paths (elec dearer: gas +2%/elec +4% to elec cheaper: gas +4%/elec +2%)
       -£6,539 to  -£1,680  |   -£3,372 to  +£1,056
  Heat-pump tariff price (no load shifting to mostly shifted; heat-pump tariff only)
       -£4,113 to  -£4,113  |   -£2,642 to  +£1,477
  Net installed price (£9,000 to £5,500)
       -£5,363 to  -£2,446  |   -£2,421 to    +£496
  When the boiler would need replacing (never in period to now)
       -£5,415 to  -£3,425  |   -£2,473 to    -£483
  Home's gas use (8,000 to 13,000 kWh/yr)
       -£4,087 to  -£4,138  |   -£1,874 to    -£468
  Keep gas connected (yes to no)
       -£5,435 to  -£4,113  |   -£2,494 to  -£1,171
  Replacement boiler cost (£2,000 to £3,500)
       -£4,446 to  -£3,446  |   -£1,504 to    -£504
  VAT on electricity (5% returns, to holiday made permanent)
       -£4,113 to  -£3,351  |   -£1,171 to    -£549
  Existing boiler efficiency (90% to 78%)
       -£4,370 to  -£3,752  |   -£1,255 to  -£1,053
Self-test (independent checks):
  PASS  Ofgem typical bill reproduced within £1 [£1,724 vs £1,723]
  PASS  Nesta running-cost parity (ratio 3.3, efficiency 2.8, boiler 85%; Nesta rounds, so within 1%) [boiler £1,050 vs heat pump £1,052]
  PASS  Hand-derived flat-price case [model +£1,000 vs by hand +£1,000]
  PASS  Higher efficiency never hurts
```
