# Would a heat pump save me money versus my gas boiler?

**Short answer for your house (sections 5–6): yes, but only if you move to a heat pump tariff. On your current standard variable tariff the answer is no.** The general method and example are in sections 1–4.

All prices are in generic "currency units per kWh" so the maths works anywhere. The example values are illustrative assumptions, not quotes.

## 1. The break-even rule

A boiler turns 1 kWh of gas into about 0.85–0.92 kWh of heat. A heat pump turns 1 kWh of electricity into SCOP kWh of heat. SCOP is the seasonal coefficient of performance, typically 2.8–4.0 for a well-designed UK or European install.

Running costs are equal when:

```
electricity price / gas price  =  SCOP × boiler efficiency
```

- If your price ratio is **below** SCOP × boiler efficiency, the heat pump is cheaper to run.
- If it is **above**, the gas boiler is cheaper to run.

Example: SCOP 3.2 × boiler 0.85 = **2.7**. If electricity costs less than 2.7 times as much as gas per kWh, the heat pump wins on running costs.

## 2. Worked example (assumptions)

| Assumption | Value |
|---|---|
| Gas use for heating and hot water | 12,000 kWh/year |
| Boiler efficiency | 85% |
| Useful heat needed | 10,200 kWh/year |
| Gas price | 0.07 per kWh |
| Gas cost today | **840 per year** |

Heat pump annual running cost, by electricity price and SCOP:

| Electricity price | SCOP 2.8 | SCOP 3.0 | SCOP 3.5 | SCOP 4.0 |
|---|---|---|---|---|
| 0.25 per kWh (standard tariff) | 911 | 850 | 729 | 637 |
| 0.20 per kWh | 729 | 680 | 583 | 510 |
| 0.15 per kWh (heat pump tariff) | 546 | 510 | 437 | 383 |

Compare these with 840 for gas:

- **At 0.25 per kWh** (price ratio about 3.6), the heat pump only breaks even at a SCOP of about 3.0 and saves roughly 100–200 at SCOP 3.5–4.0.
- **At 0.20 per kWh** (ratio about 2.9), it saves roughly 100–330 per year.
- **At 0.15 per kWh** (ratio about 2.1), it saves roughly 300–450 per year, even with a mediocre SCOP.

Things that shift the result further:

- **Gas standing charge.** If you disconnect gas entirely, you also save that fixed daily charge, often 100–150 per year.
- **Solar PV, a battery or time-of-use tariffs.** These lower your effective electricity price.
- **Government grants.** These are not running costs, but they change the payback (see section 3).

## 3. Upfront cost and payback

Running-cost savings only matter relative to what you pay to switch.

| Item | Typical range (illustrative) |
|---|---|
| Air-source heat pump, installed | 8,000–15,000 |
| Radiator upgrades, bigger cylinder, pipework | 1,000–5,000 |
| Grant or subsidy (where available) | minus 5,000–7,500 |
| Replacement gas boiler you'd otherwise buy | minus 2,000–3,500 |

```
simple payback (years) = (net heat pump cost − avoided boiler cost) / annual running-cost saving
```

Example: net cost after grant 6,000, avoided boiler 2,500 and savings of 300 per year gives (6,000 − 2,500) / 300, or about **12 years**. With no grant and savings of 150 per year, it is far longer. Without a saving, there is no payback on cost alone.

## 4. Factors that move the answer

- **Insulation and heat loss.** A leaky house needs more heat, which means higher flow temperatures and a lower SCOP. Insulating first often pays off more than the heat pump does.
- **Emitters.** Existing radiators sized for 70 °C flow may need replacing to run at 40–50 °C. Underfloor heating suits heat pumps best.
- **Hot water.** Heating a cylinder to 50–60 °C lowers efficiency. The effect is small if the cylinder is well-managed.
- **Climate.** Colder design temperatures lower the seasonal SCOP.
- **Maintenance.** Heat pumps need an annual service, much like a boiler. Costs are similar.
- **Non-financial factors.** Carbon emissions fall substantially, especially as the grid decarbonises. Comfort is steady but slower to respond. Outdoor space and noise rules apply.
- **Price risk.** Electricity-to-gas price ratios differ by country and change over time. A policy shift that moves levies from electricity to gas would improve the case.

## 5. Your numbers (UK, 3-bed 1990s semi, 95 m²)

### Inputs you gave me

| Input | Value |
|---|---|
| Gas use | 11,500 kWh/year at 6p = **£690** (plus standing charge) |
| Electricity use | 2,900 kWh/year at 26p = **£754** (plus standing charge) |
| Boiler | 12-year-old combi, working fine |
| Home | cavity wall insulation, 100 mm loft, about 95 m² |
| Solar | none |

### Assumptions I added (check these)

- **Boiler efficiency in real use: 82%.** That is typical for a 12-year-old combi, so useful heat is 11,500 × 0.82 ≈ **9,430 kWh**.
- **Gas standing charge: about 30p/day (about £110/year).** You only save it if you disconnect gas completely, which needs no gas hob or fire and costs a disconnection fee I haven't included.
- **Heat pump tariff: 14p/kWh flat across all your electricity**, with a standing charge about 10p/day higher (about £37/year). Heat pump tariffs apply to the whole house meter, so your 2,900 kWh of other electricity gets cheaper too.
- **SCOP (seasonal efficiency):** 3.0 cautious, 3.3 central, 3.6 good. 1990s radiators are often sized for 70 °C flow, and 100 mm of loft insulation is below the current 270 mm recommendation, so I wouldn't assume above 3.5 without a proper survey.
- **Upfront cost:** about £12,500 installed (a 5–6 kW air-source unit, a new hot water cylinder since a combi has none, controls, commissioning), plus about £1,500 for radiator upgrades. Real quotes vary between about £11,000 and £14,000.
- **Grant:** £7,500 Boiler Upgrade Scheme, so **net cost about £6,500**.

### Annual running cost: heat pump vs gas

Today you pay **£690 gas + £754 electricity = £1,444** (before standing charges, which are unchanged except where noted).

**Option A: heat pump on your current 26p tariff**

| SCOP | Heat pump electricity | Saving vs gas | Saving if you also disconnect gas (+£110) |
|---|---|---|---|
| 3.0 | £817 | **−£127** | −£17 |
| 3.3 | £743 | **−£53** | +£57 |
| 3.6 | £681 | **+£9** | +£119 |

**Option B: heat pump on a heat pump tariff (all electricity)**

| Tariff | SCOP | Saving on heating | Saving on other electricity | Extra standing charge | **Net annual saving** |
|---|---|---|---|---|---|
| 14p | 3.0 | £250 | £348 | −£37 | **£561** |
| 14p | 3.3 | £290 | £348 | −£37 | **£601** |
| 14p | 3.6 | £323 | £348 | −£37 | **£634** |
| 17p | 3.0 | £156 | £261 | −£37 | **£380** |
| 17p | 3.3 | £204 | £261 | −£37 | **£428** |
| 17p | 3.6 | £245 | £261 | −£37 | **£469** |

Add about £110 a year if you disconnect gas. Time-of-use tariffs like Octopus Cosy can go lower still, but only if you shift usage into the cheap windows.

### Payback on a net cost of £6,500

| Scenario | Annual saving | Simple payback |
|---|---|---|
| Standard tariff, SCOP 3.3 | −£53 | never |
| 17p tariff, SCOP 3.3 | £428 | about 15 years |
| 14p tariff, SCOP 3.0 | £561 | about 12 years |
| 14p tariff, SCOP 3.3 | £601 | about 11 years |
| 14p tariff, SCOP 3.3, gas disconnected | £711 | about 9 years |

Your boiler is working, so I haven't deducted a replacement cost. When it does fail (typically at 15–20 years), avoiding a £2,000–£3,000 replacement would shorten these paybacks by several years. A heat pump should last 15–20 years, so the better scenarios end up ahead overall.

## 6. Verdict

**Yes, switch, but only with a heat pump tariff.** The main reason is not cheaper heating. It is that a heat pump tariff makes your whole household electricity cheaper.

- **Standard variable tariff (26p):** **No.** Your electricity-to-gas price ratio is 4.3 (26p / 6p), and a heat pump at SCOP 3.0–3.6 needs it to be below 2.5–3.0 to win. You'd pay about the same or slightly more.
- **Heat pump tariff at about 14p:** **Yes.** You'd save about £560–£640 a year, with a payback of 10–12 years on a net £6,500.
- **Heat pump tariff at 17p:** **Marginal yes.** Savings of £380–£470 give a 14–17 year payback, which is close to the system's lifespan.

### This is a good-value move, not an urgent one

Your boiler works, so the strongest case comes later when it needs replacing. If the grant is still available then, that is the best moment. The £7,500 scheme is current, but I can't promise it will last, so factor in that risk.

### Before you commit

1. **Get 2–3 MCS-certified quotes** that include a room-by-room heat loss survey and a stated SCOP. Walk away from anyone who won't give one. The grant is claimed through the installer, and the voucher lasts three months.
2. **Aim for a net cost under about £7,000 and a design SCOP of 3.2 or better.** If quotes come back well above that, the payback stretches past 15 years and I'd wait.
3. **Check the live tariff rates** with the supplier before relying on 14p. My search results for current heat pump tariffs ranged from 7p to 17p and came from low-quality comparison sites, so treat 14p as a placeholder.
4. **Top up your loft insulation to 270 mm first.** It costs a few hundred pounds, reduces the heat the pump must supply, and helps the SCOP.
5. **Decide about gas.** Disconnecting saves about £110 a year, but only works if you have no other gas appliances.

### Sources and caveats

- Grant: Ofgem's [Boiler Upgrade Scheme page](https://www.ofgem.gov.uk/environmental-and-social-schemes/boiler-upgrade-scheme) lists £7,500 for air-source heat pumps in England and Wales. Check [gov.uk](https://www.gov.uk/government/publications/boiler-upgrade-scheme-regulations-approved-standards-grant-categories-and-grant-levels/notice-of-approved-grant-categories-and-values-for-the-boiler-upgrade-scheme--2) for the current position. The £9,000 uplift is for off-gas homes and doesn't apply to you. Scotland and Northern Ireland have different schemes.
- Tariffs: [Energy Plus tariff comparison](https://www.energyplus.co.uk/costsavingadvice/heat-pump-electricity-tariff-uk-cheapest-rates) and [Octopus Cosy performance page](https://octopus.energy/cosy-heat-pump-performance). Sources disagree, so verify with the supplier.
- Installation costs, boiler efficiency, standing charges and SCOP are my own estimates, not quotes.
